Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
00:15:00,2.860783E+03,3.840292E+02,9.265541E-02,4.699006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343321E+01,1.181738E+03,1.779015E+02,3.827436E-02,2.176814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343315E+01,2.776390E+03,3.653677E+02,8.992204E-02,4.470663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343763E+01,1.181738E+03,1.914084E+02,3.827436E-02,2.342085E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342633E+01,1.439097E+03,5.041498E+02,4.661002E-02,6.168819E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.354834E+01
00:30:00,2.860783E+03,3.629941E+02,9.265541E-02,4.441619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343225E+01,1.181738E+03,1.688488E+02,3.827436E-02,2.066045E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343213E+01,2.776390E+03,3.453907E+02,8.992204E-02,4.226223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343615E+01,1.181738E+03,1.800333E+02,3.827436E-02,2.202899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342629E+01,1.439097E+03,4.878658E+02,4.661002E-02,5.969565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.353628E+01
00:45:00,2.860783E+03,3.429053E+02,9.265541E-02,4.195811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343146E+01,1.181738E+03,1.601753E+02,3.827436E-02,1.959915E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343130E+01,2.776390E+03,3.262549E+02,8.992204E-02,3.992076E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343492E+01,1.181738E+03,1.694429E+02,3.827436E-02,2.073313E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342626E+01,1.439097E+03,4.722946E+02,4.661002E-02,5.779033E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.352573E+01
01:00:00,2.860783E+03,3.237393E+02,9.265541E-02,3.961294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343081E+01,1.181738E+03,1.518765E+02,3.827436E-02,1.858370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343062E+01,2.776390E+03,3.079515E+02,8.992204E-02,3.768114E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343390E+01,1.181738E+03,1.595606E+02,3.827436E-02,1.952394E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342623E+01,1.439097E+03,4.574448E+02,4.661002E-02,5.597329E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.351648E+01
01:15:00,2.860783E+03,3.057307E+02,9.265541E-02,3.740940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343027E+01,1.181738E+03,1.440345E+02,3.827436E-02,1.762416E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343006E+01,2.776390E+03,2.907077E+02,8.992204E-02,3.557118E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343305E+01,1.181738E+03,1.504098E+02,3.827436E-02,1.840424E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342621E+01,1.439097E+03,4.432439E+02,4.661002E-02,5.423565E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.350834E+01
01:30:00,2.860783E+03,2.888029E+02,9.265541E-02,3.533810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342982E+01,1.181738E+03,1.366228E+02,3.827436E-02,1.671725E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342959E+01,2.776390E+03,2.744594E+02,8.992204E-02,3.358303E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343233E+01,1.181738E+03,1.419152E+02,3.827436E-02,1.736483E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342620E+01,1.439097E+03,4.296590E+02,4.661002E-02,5.257339E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.350114E+01
01:45:00,2.860783E+03,2.729301E+02,9.265541E-02,3.339590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342943E+01,1.181738E+03,1.296338E+02,3.827436E-02,1.586207E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342919E+01,2.776390E+03,2.591893E+02,8.992204E-02,3.171457E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343172E+01,1.181738E+03,1.340298E+02,3.827436E-02,1.639997E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342618E+01,1.439097E+03,4.166620E+02,4.661002E-02,5.098306E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.349477E+01
02:00:00,2.860783E+03,2.580658E+02,9.265541E-02,3.157709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342910E+01,1.181738E+03,1.230499E+02,3.827436E-02,1.505647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342886E+01,2.776390E+03,2.448579E+02,8.992204E-02,2.996096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343119E+01,1.181738E+03,1.267031E+02,3.827436E-02,1.550347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342617E+01,1.439097E+03,4.041771E+02,4.661002E-02,4.945539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.348910E+01
02:15:00,2.860783E+03,2.439005E+02,9.265541E-02,2.984382E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342882E+01,1.181738E+03,1.167647E+02,3.827436E-02,1.428740E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342857E+01,2.776390E+03,2.311821E+02,8.992204E-02,2.828759E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343074E+01,1.181738E+03,1.198019E+02,3.827436E-02,1.465903E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342616E+01,1.439097E+03,3.922171E+02,4.661002E-02,4.799195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.348405E+01
02:30:00,2.860783E+03,2.304763E+02,9.265541E-02,2.820123E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342858E+01,1.181738E+03,1.107949E+02,3.827436E-02,1.355694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342833E+01,2.776390E+03,2.182053E+02,8.992204E-02,2.669973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343036E+01,1.181738E+03,1.133210E+02,3.827436E-02,1.386603E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342615E+01,1.439097E+03,3.807614E+02,4.661002E-02,4.659022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.347953E+01
02:45:00,2.860783E+03,2.177802E+02,9.265541E-02,2.664772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342838E+01,1.181738E+03,1.051361E+02,3.827436E-02,1.286452E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342812E+01,2.776390E+03,2.059181E+02,8.992204E-02,2.519626E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343002E+01,1.181738E+03,1.072380E+02,3.827436E-02,1.312171E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342614E+01,1.439097E+03,3.697910E+02,4.661002E-02,4.524787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.347548E+01
03:00:00,2.860783E+03,2.057930E+02,9.265541E-02,2.518096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342819E+01,1.181738E+03,9.978088E+01,3.827436E-02,1.220925E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342794E+01,2.776390E+03,1.943045E+02,8.992204E-02,2.377522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342972E+01,1.181738E+03,1.015305E+02,3.827436E-02,1.242334E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342614E+01,1.439097E+03,3.592885E+02,4.661002E-02,4.396278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.347184E+01
03:15:00,2.860783E+03,1.942853E+02,9.265541E-02,2.377287E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342804E+01,1.181738E+03,9.464922E+01,3.827436E-02,1.158134E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342779E+01,2.776390E+03,1.831529E+02,8.992204E-02,2.241070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342947E+01,1.181738E+03,9.610617E+01,3.827436E-02,1.175961E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342613E+01,1.439097E+03,3.492365E+02,4.661002E-02,4.273281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.346855E+01
03:30:00,2.860783E+03,1.831988E+02,9.265541E-02,2.241632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342790E+01,1.181738E+03,8.971738E+01,3.827436E-02,1.097787E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342765E+01,2.776390E+03,1.724091E+02,8.992204E-02,2.109608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342924E+01,1.181738E+03,9.093104E+01,3.827436E-02,1.112638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342613E+01,1.439097E+03,3.396151E+02,4.661002E-02,4.155553E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.346559E+01
03:45:00,2.860783E+03,1.724979E+02,9.265541E-02,2.110695E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342778E+01,1.181738E+03,8.496923E+01,3.827436E-02,1.039689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342753E+01,2.776390E+03,1.620398E+02,8.992204E-02,1.982729E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342904E+01,1.181738E+03,8.598055E+01,3.827436E-02,1.052063E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342612E+01,1.439097E+03,3.304043E+02,4.661002E-02,4.042848E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.346290E+01
04:00:00,2.860783E+03,1.621509E+02,9.265541E-02,1.984088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342767E+01,1.181738E+03,8.038983E+01,3.827436E-02,9.836549E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342743E+01,2.776390E+03,1.520150E+02,8.992204E-02,1.860065E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342887E+01,1.181738E+03,8.123282E+01,3.827436E-02,9.939698E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342612E+01,1.439097E+03,3.215841E+02,4.661002E-02,3.934924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.346046E+01
04:15:00,2.860783E+03,1.523383E+02,9.265541E-02,1.864021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342758E+01,1.181738E+03,7.603711E+01,3.827436E-02,9.303947E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342734E+01,2.776390E+03,1.425015E+02,8.992204E-02,1.743657E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342872E+01,1.181738E+03,7.673998E+01,3.827436E-02,9.389951E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342612E+01,1.439097E+03,3.131365E+02,4.661002E-02,3.831559E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.345824E+01
04:30:00,2.860783E+03,1.430739E+02,9.265541E-02,1.750661E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342749E+01,1.181738E+03,7.191434E+01,3.827436E-02,8.799483E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342726E+01,2.776390E+03,1.335118E+02,8.992204E-02,1.633659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342858E+01,1.181738E+03,7.250056E+01,3.827436E-02,8.871213E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,1.439097E+03,3.050471E+02,4.661002E-02,3.732576E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.345621E+01
04:45:00,2.860783E+03,1.343527E+02,9.265541E-02,1.643948E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342742E+01,1.181738E+03,6.801889E+01,3.827436E-02,8.322833E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342718E+01,2.776390E+03,1.250413E+02,8.992204E-02,1.530014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342846E+01,1.181738E+03,6.850793E+01,3.827436E-02,8.382672E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,1.439097E+03,2.973032E+02,4.661002E-02,3.637820E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.345436E+01
05:00:00,2.860783E+03,1.261988E+02,9.265541E-02,1.544177E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342735E+01,1.181738E+03,6.436183E+01,3.827436E-02,7.875353E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342712E+01,2.776390E+03,1.171141E+02,8.992204E-02,1.433015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342835E+01,1.181738E+03,6.476993E+01,3.827436E-02,7.925288E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,1.439097E+03,2.899408E+02,4.661002E-02,3.547734E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.345267E+01
05:15:00,2.860783E+03,1.191631E+02,9.265541E-02,1.458087E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342730E+01,1.181738E+03,6.112554E+01,3.827436E-02,7.479358E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342706E+01,2.776390E+03,1.102635E+02,8.992204E-02,1.349191E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342825E+01,1.181738E+03,6.145888E+01,3.827436E-02,7.520146E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,1.439097E+03,2.829181E+02,4.661002E-02,3.461803E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.345111E+01
05:30:00,2.860783E+03,1.158416E+02,9.265541E-02,1.417445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342724E+01,1.181738E+03,6.970735E+01,3.827436E-02,8.529435E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342701E+01,2.776390E+03,1.384673E+02,8.992204E-02,1.694294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342816E+01,1.181738E+03,6.009842E+01,3.827436E-02,7.353680E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,1.439097E+03,2.765767E+02,4.661002E-02,3.384210E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344968E+01
05:45:00,2.860783E+03,1.210818E+02,9.265541E-02,1.481564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342719E+01,1.181738E+03,1.094139E+02,3.827436E-02,1.338796E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342694E+01,2.776390E+03,2.501193E+02,8.992204E-02,3.060475E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342803E+01,1.181738E+03,6.369410E+01,3.827436E-02,7.793649E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342610E+01,1.439097E+03,2.725767E+02,4.661002E-02,3.335266E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344836E+01
06:00:00,2.860783E+03,1.390460E+02,9.265541E-02,1.701376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342713E+01,1.181738E+03,1.876711E+02,3.827436E-02,2.296356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342683E+01,2.776390E+03,4.520441E+02,8.992204E-02,5.531239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342775E+01,1.181738E+03,7.452688E+01,3.827436E-02,9.119155E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342610E+01,1.439097E+03,2.735588E+02,4.661002E-02,3.347283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344711E+01
06:15:00,2.860783E+03,1.707545E+02,9.265541E-02,2.089362E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342707E+01,1.181738E+03,3.047724E+02,3.827436E-02,3.729213E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342666E+01,2.776390E+03,7.666875E+02,8.992204E-02,9.381235E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342735E+01,1.181738E+03,9.331875E+01,3.827436E-02,1.141854E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342610E+01,1.439097E+03,2.820339E+02,4.661002E-02,3.450985E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344591E+01
06:30:00,2.860783E+03,2.141877E+02,9.265541E-02,2.620814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342699E+01,1.181738E+03,4.703302E+02,3.827436E-02,5.754990E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342647E+01,2.776390E+03,1.137089E+03,8.992204E-02,1.391350E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342690E+01,1.181738E+03,1.187625E+02,3.827436E-02,1.453185E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342610E+01,1.439097E+03,2.988300E+02,4.661002E-02,3.656502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344470E+01
06:45:00,2.860783E+03,2.648508E+02,9.265541E-02,3.240731E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342690E+01,1.181738E+03,6.530605E+02,3.827436E-02,7.990888E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342629E+01,2.776390E+03,1.500394E+03,8.992204E-02,1.835891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342652E+01,1.181738E+03,1.478078E+02,3.827436E-02,1.808585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342610E+01,1.439097E+03,3.226911E+02,4.661002E-02,3.948469E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344348E+01
07:00:00,2.860783E+03,3.186594E+02,9.265541E-02,3.899136E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342680E+01,1.181738E+03,8.428654E+02,3.827436E-02,1.031335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342617E+01,2.776390E+03,1.834387E+03,8.992204E-02,2.244567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342627E+01,1.181738E+03,1.779580E+02,3.827436E-02,2.177505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342609E+01,1.439097E+03,3.508886E+02,4.661002E-02,4.293495E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344223E+01
07:15:00,2.860783E+03,3.761520E+02,9.265541E-02,4.602619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342670E+01,1.181738E+03,1.036619E+03,3.827436E-02,1.268414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342611E+01,2.776390E+03,2.103135E+03,8.992204E-02,2.573409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342615E+01,1.181738E+03,2.087760E+02,3.827436E-02,2.554596E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342609E+01,1.439097E+03,3.806301E+02,4.661002E-02,4.657414E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.344097E+01
07:30:00,2.860783E+03,4.367168E+02,9.265541E-02,5.343694E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342660E+01,1.181738E+03,1.209535E+03,3.827436E-02,1.479994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,2.776390E+03,2.315297E+03,8.992204E-02,2.833012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342610E+01,1.181738E+03,2.397627E+02,3.827436E-02,2.933751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342609E+01,1.439097E+03,4.102919E+02,4.661002E-02,5.020358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.343972E+01
07:45:00,2.860783E+03,4.998952E+02,9.265541E-02,6.116748E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342650E+01,1.181738E+03,1.369503E+03,3.827436E-02,1.675732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,2.776390E+03,2.472138E+03,8.992204E-02,3.024923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342609E+01,1.181738E+03,2.706679E+02,3.827436E-02,3.311909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,1.439097E+03,4.389412E+02,4.661002E-02,5.370912E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.343850E+01
08:00:00,2.860783E+03,5.672294E+02,9.265541E-02,6.940654E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342642E+01,1.181738E+03,1.513399E+03,3.827436E-02,1.851805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,2.776390E+03,2.575953E+03,8.992204E-02,3.151952E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342608E+01,1.181738E+03,3.026939E+02,3.827436E-02,3.703781E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,1.439097E+03,4.660691E+02,4.661002E-02,5.702851E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.343732E+01
08:15:00,2.860783E+03,8.713219E+02,9.265541E-02,1.066155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.342634E+01,1.181738E+03,1.747507E+03,3.827436E-02,2.138260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,2.776390E+03,2.868415E+03,8.992204E-02,3.509810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.342608E+01,1.181738E+03,4.402576E+02,3.827436E-02,5.387019E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342608E+01,1.439097E+03,9.204739E+02,4.661002E-02,1.126298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.343619E+01
08:30:00,2.860783E+03,1.182684E+03,9.265541E-02,1.447140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.471836E+01,1.181738E+03,1.968573E+03,3.827436E-02,2.408758E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.429961E+01,2.776390E+03,3.124724E+03,8.992204E-02,3.823432E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.441535E+01,1.181738E+03,5.807441E+02,3.827436E-02,7.106020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.474771E+01,1.439097E+03,1.382010E+03,4.661002E-02,1.691036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.200000E+01,5.479423E+01
08:45:00,2.860783E+03,1.498491E+03,9.265541E-02,1.833598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199951E+01,5.622387E+01,1.181738E+03,2.175035E+03,3.827436E-02,2.661445E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199937E+01,5.493674E+01,2.776390E+03,3.347616E+03,8.992204E-02,4.096240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199944E+01,5.532729E+01,1.181738E+03,7.228738E+02,3.827436E-02,8.845302E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199949E+01,5.624284E+01,1.439097E+03,1.847723E+03,4.661002E-02,2.260926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199955E+01,5.654096E+01
09:00:00,2.860783E+03,1.815296E+03,9.265541E-02,2.221330E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199882E+01,5.718868E+01,1.181738E+03,2.367599E+03,3.827436E-02,2.897192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199869E+01,5.505792E+01,2.776390E+03,3.542794E+03,8.992204E-02,4.335217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199881E+01,5.572698E+01,1.181738E+03,8.646280E+02,3.827436E-02,1.058024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199879E+01,5.715070E+01,1.439097E+03,2.315977E+03,4.661002E-02,2.833985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199889E+01,5.790125E+01
09:15:00,2.860783E+03,1.995284E+03,9.265541E-02,2.441723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199827E+01,5.755388E+01,1.181738E+03,2.480739E+03,3.827436E-02,3.035798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199837E+01,5.496338E+01,2.776390E+03,3.575752E+03,8.992204E-02,4.375760E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199848E+01,5.580175E+01,1.181738E+03,9.430019E+02,3.827436E-02,1.153997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199826E+01,5.745203E+01,1.439097E+03,2.540103E+03,4.661002E-02,3.108427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199833E+01,5.870456E+01
09:30:00,2.860783E+03,2.170444E+03,9.265541E-02,2.656273E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199765E+01,5.733457E+01,1.181738E+03,2.571564E+03,3.827436E-02,3.147114E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199825E+01,5.483553E+01,2.776390E+03,3.585970E+03,8.992204E-02,4.388505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199826E+01,5.569779E+01,1.181738E+03,1.019852E+03,3.827436E-02,1.248133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199770E+01,5.720684E+01,1.439097E+03,2.759839E+03,4.661002E-02,3.377610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199744E+01,5.874394E+01
09:45:00,2.860783E+03,2.341898E+03,9.265541E-02,2.866265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199758E+01,5.697831E+01,1.181738E+03,2.643204E+03,3.827436E-02,3.234889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199831E+01,5.478497E+01,2.776390E+03,3.583719E+03,8.992204E-02,4.385903E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199831E+01,5.563805E+01,1.181738E+03,1.095122E+03,3.827436E-02,1.340323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199766E+01,5.685638E+01,1.439097E+03,2.976973E+03,4.661002E-02,3.643594E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199724E+01,5.847171E+01
10:00:00,2.860783E+03,2.510320E+03,9.265541E-02,3.072490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199770E+01,5.672776E+01,1.181738E+03,2.696677E+03,3.827436E-02,3.300362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199836E+01,5.478621E+01,2.776390E+03,3.578340E+03,8.992204E-02,4.379376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199839E+01,5.566781E+01,1.181738E+03,1.169118E+03,3.827436E-02,1.430926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199778E+01,5.662474E+01,1.439097E+03,3.192841E+03,4.661002E-02,3.907964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199730E+01,5.821698E+01
10:15:00,2.860783E+03,2.581613E+03,9.265541E-02,3.159792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199780E+01,5.659738E+01,1.181738E+03,2.689521E+03,3.827436E-02,3.291604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199839E+01,5.479861E+01,2.776390E+03,3.480138E+03,8.992204E-02,4.259199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199843E+01,5.574049E+01,1.181738E+03,1.200757E+03,3.827436E-02,1.469666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199788E+01,5.651210E+01,1.439097E+03,3.224755E+03,4.661002E-02,3.947138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199741E+01,5.806928E+01
10:30:00,2.860783E+03,2.650127E+03,9.265541E-02,3.243593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199820E+01,5.651676E+01,1.181738E+03,2.667669E+03,3.827436E-02,3.264844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199840E+01,5.481185E+01,2.776390E+03,3.393395E+03,8.992204E-02,4.153016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199843E+01,5.581217E+01,1.181738E+03,1.229941E+03,3.827436E-02,1.505360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199824E+01,5.644519E+01,1.439097E+03,3.252968E+03,4.661002E-02,3.981666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199747E+01,5.799904E+01
10:45:00,2.860783E+03,2.716694E+03,9.265541E-02,3.324995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199827E+01,5.644657E+01,1.181738E+03,2.629961E+03,3.827436E-02,3.218685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199841E+01,5.483076E+01,2.776390E+03,3.327126E+03,8.992204E-02,4.071898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199841E+01,5.586745E+01,1.181738E+03,1.257773E+03,3.827436E-02,1.539393E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199830E+01,5.638493E+01,1.439097E+03,3.278859E+03,4.661002E-02,4.013325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199750E+01,5.796053E+01
11:00:00,2.860783E+03,2.781729E+03,9.265541E-02,3.404532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199828E+01,5.637640E+01,1.181738E+03,2.577129E+03,3.827436E-02,3.154020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199842E+01,5.485925E+01,2.776390E+03,3.281569E+03,8.992204E-02,4.016144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199839E+01,5.590168E+01,1.181738E+03,1.284547E+03,3.827436E-02,1.572136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199831E+01,5.632311E+01,1.439097E+03,3.303003E+03,4.661002E-02,4.042851E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199751E+01,5.792829E+01
11:15:00,2.860783E+03,2.807845E+03,9.265541E-02,3.436443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199829E+01,5.630916E+01,1.181738E+03,2.495410E+03,3.827436E-02,3.054004E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199844E+01,5.489779E+01,2.776390E+03,3.220203E+03,8.992204E-02,3.941049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199837E+01,5.592073E+01,1.181738E+03,1.293843E+03,3.827436E-02,1.583492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199832E+01,5.626412E+01,1.439097E+03,3.268192E+03,4.661002E-02,4.000229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199751E+01,5.789529E+01
