Time,SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE1-1::Des Latent Heat Load [W],SPACE1-1::Des Latent Cool Load [W],SPACE1-1::Des Latent Heat Mass Flow [kg/s],SPACE1-1::Des Latent Cool Mass Flow [kg/s],SPACE1-1::Des Heat Load No DOAS [W],SPACE1-1::Des Sens Cool Load No DOAS [W],SPACE1-1::Des Latent Heat Load No DOAS [W],SPACE1-1::Des Latent Cool Load No DOAS [W],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE1-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE2-1::Des Latent Heat Load [W],SPACE2-1::Des Latent Cool Load [W],SPACE2-1::Des Latent Heat Mass Flow [kg/s],SPACE2-1::Des Latent Cool Mass Flow [kg/s],SPACE2-1::Des Heat Load No DOAS [W],SPACE2-1::Des Sens Cool Load No DOAS [W],SPACE2-1::Des Latent Heat Load No DOAS [W],SPACE2-1::Des Latent Cool Load No DOAS [W],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE2-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE3-1::Des Latent Heat Load [W],SPACE3-1::Des Latent Cool Load [W],SPACE3-1::Des Latent Heat Mass Flow [kg/s],SPACE3-1::Des Latent Cool Mass Flow [kg/s],SPACE3-1::Des Heat Load No DOAS [W],SPACE3-1::Des Sens Cool Load No DOAS [W],SPACE3-1::Des Latent Heat Load No DOAS [W],SPACE3-1::Des Latent Cool Load No DOAS [W],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE3-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE4-1::Des Latent Heat Load [W],SPACE4-1::Des Latent Cool Load [W],SPACE4-1::Des Latent Heat Mass Flow [kg/s],SPACE4-1::Des Latent Cool Mass Flow [kg/s],SPACE4-1::Des Heat Load No DOAS [W],SPACE4-1::Des Sens Cool Load No DOAS [W],SPACE4-1::Des Latent Heat Load No DOAS [W],SPACE4-1::Des Latent Cool Load No DOAS [W],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE4-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Sens Cool Load [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Des Heat Mass Flow [kg/s],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Des Cool Mass Flow [kg/s],SPACE5-1::Des Latent Heat Load [W],SPACE5-1::Des Latent Cool Load [W],SPACE5-1::Des Latent Heat Mass Flow [kg/s],SPACE5-1::Des Latent Cool Mass Flow [kg/s],SPACE5-1::Des Heat Load No DOAS [W],SPACE5-1::Des Sens Cool Load No DOAS [W],SPACE5-1::Des Latent Heat Load No DOAS [W],SPACE5-1::Des Latent Cool Load No DOAS [W],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL HEATING 99% DESIGN CONDITIONS DB:Heating Zone Relative Humidity [%],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Temperature [C],SPACE5-1:CHICAGO_IL_USA ANNUAL COOLING 1% DESIGN CONDITIONS DB/MCWB:Cooling Zone Relative Humidity [%]
11:30:00,2.860783E+03,2.828715E+03,9.265541E-02,3.461968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199836E+01,5.607967E+01,1.181738E+03,2.400628E+03,3.827436E-02,2.937997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199848E+01,5.479642E+01,2.776390E+03,3.171154E+03,8.992204E-02,3.881021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199842E+01,5.576404E+01,1.181738E+03,1.300670E+03,3.827436E-02,1.591840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199839E+01,5.603728E+01,1.439097E+03,3.231598E+03,4.661002E-02,3.955417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199766E+01,5.769792E+01
11:45:00,2.860783E+03,2.844890E+03,9.265541E-02,3.481743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199846E+01,5.585816E+01,1.181738E+03,2.295162E+03,3.827436E-02,2.808907E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199861E+01,5.473761E+01,2.776390E+03,3.127249E+03,8.992204E-02,3.827276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199851E+01,5.560856E+01,1.181738E+03,1.305420E+03,3.827436E-02,1.597644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199849E+01,5.582178E+01,1.439097E+03,3.193630E+03,4.661002E-02,3.908915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199776E+01,5.747110E+01
12:00:00,2.860783E+03,2.856577E+03,9.265541E-02,3.496015E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199857E+01,5.572954E+01,1.181738E+03,2.181991E+03,3.827436E-02,2.670379E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199873E+01,5.476737E+01,2.776390E+03,3.087617E+03,8.992204E-02,3.778747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199861E+01,5.553639E+01,1.181738E+03,1.308356E+03,3.827436E-02,1.601223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199859E+01,5.570274E+01,1.439097E+03,3.154594E+03,4.661002E-02,3.861092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199786E+01,5.730716E+01
12:15:00,2.860783E+03,2.832316E+03,9.265541E-02,3.466288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199863E+01,5.567385E+01,1.181738E+03,2.050601E+03,3.827436E-02,2.509553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199879E+01,5.484104E+01,2.776390E+03,3.019804E+03,8.992204E-02,3.695723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199866E+01,5.552456E+01,1.181738E+03,1.295144E+03,3.827436E-02,1.585038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199865E+01,5.565589E+01,1.439097E+03,3.056663E+03,4.661002E-02,3.741181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199794E+01,5.721470E+01
12:30:00,2.860783E+03,2.804351E+03,9.265541E-02,3.432022E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199875E+01,5.528082E+01,1.181738E+03,1.919565E+03,3.827436E-02,2.349162E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199886E+01,5.457826E+01,2.776390E+03,2.954693E+03,8.992204E-02,3.615998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199877E+01,5.516661E+01,1.181738E+03,1.280274E+03,3.827436E-02,1.566821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199877E+01,5.525701E+01,1.439097E+03,2.956756E+03,4.661002E-02,3.618838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199823E+01,5.679814E+01
12:45:00,2.860783E+03,2.773794E+03,9.265541E-02,3.394574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199894E+01,5.488365E+01,1.181738E+03,1.794267E+03,3.827436E-02,2.195791E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199907E+01,5.434766E+01,2.776390E+03,2.892132E+03,8.992204E-02,3.539386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199896E+01,5.480184E+01,1.181738E+03,1.264107E+03,3.827436E-02,1.547012E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199896E+01,5.485959E+01,1.439097E+03,2.855371E+03,4.661002E-02,3.494676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199843E+01,5.631412E+01
13:00:00,2.860783E+03,2.741321E+03,9.265541E-02,3.354772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199915E+01,5.466574E+01,1.181738E+03,1.680676E+03,3.827436E-02,2.056745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199928E+01,5.428632E+01,2.776390E+03,2.831775E+03,8.992204E-02,3.465459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199916E+01,5.461132E+01,1.181738E+03,1.247334E+03,3.827436E-02,1.526457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199917E+01,5.465054E+01,1.439097E+03,2.752909E+03,4.661002E-02,3.369187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199864E+01,5.595645E+01
13:15:00,2.860783E+03,2.836926E+03,9.265541E-02,3.471698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199927E+01,5.459616E+01,1.181738E+03,1.640868E+03,3.827436E-02,2.007991E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199938E+01,5.432291E+01,2.776390E+03,2.902847E+03,8.992204E-02,3.552363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199929E+01,5.456138E+01,1.181738E+03,1.293289E+03,3.827436E-02,1.582662E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199929E+01,5.459077E+01,1.439097E+03,2.881363E+03,4.661002E-02,3.526296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199881E+01,5.575310E+01
13:30:00,2.860783E+03,2.934854E+03,9.265541E-02,3.591480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199927E+01,5.497034E+01,1.181738E+03,1.617951E+03,3.827436E-02,1.979914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199936E+01,5.474728E+01,2.776390E+03,2.979192E+03,8.992204E-02,3.645733E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199928E+01,5.494743E+01,1.181738E+03,1.349733E+03,3.827436E-02,1.651710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199928E+01,5.497484E+01,1.439097E+03,3.013908E+03,4.661002E-02,3.688449E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199876E+01,5.606445E+01
13:45:00,2.860783E+03,3.034441E+03,9.265541E-02,3.713335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199908E+01,5.533820E+01,1.181738E+03,1.609054E+03,3.827436E-02,1.969023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199913E+01,5.511818E+01,2.776390E+03,3.058798E+03,8.992204E-02,3.743136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199908E+01,5.532311E+01,1.181738E+03,1.420903E+03,3.827436E-02,1.738800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199906E+01,5.531929E+01,1.439097E+03,3.149318E+03,4.661002E-02,3.854148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199860E+01,5.650088E+01
14:00:00,2.860783E+03,3.135688E+03,9.265541E-02,3.837272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199884E+01,5.549676E+01,1.181738E+03,1.609670E+03,3.827436E-02,1.969801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199888E+01,5.527748E+01,2.776390E+03,3.140272E+03,8.992204E-02,3.842877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199885E+01,5.549060E+01,1.181738E+03,1.510802E+03,3.827436E-02,1.848836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199880E+01,5.541603E+01,1.439097E+03,3.286742E+03,4.661002E-02,4.022364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199837E+01,5.680030E+01
14:15:00,2.860783E+03,3.185823E+03,9.265541E-02,3.898693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199870E+01,5.550195E+01,1.181738E+03,1.592971E+03,3.827436E-02,1.949405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199876E+01,5.530693E+01,2.776390E+03,3.169699E+03,8.992204E-02,3.878959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199871E+01,5.550783E+01,1.181738E+03,1.595882E+03,3.827436E-02,1.952993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199863E+01,5.533771E+01,1.439097E+03,3.331106E+03,4.661002E-02,4.076738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199819E+01,5.693065E+01
14:30:00,2.860783E+03,3.235492E+03,9.265541E-02,3.959554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199864E+01,5.565380E+01,1.181738E+03,1.580156E+03,3.827436E-02,1.933762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199871E+01,5.550174E+01,2.776390E+03,3.196862E+03,8.992204E-02,3.912277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199865E+01,5.567490E+01,1.181738E+03,1.697423E+03,3.827436E-02,2.077303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199855E+01,5.539256E+01,1.439097E+03,3.374678E+03,4.661002E-02,4.130156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199804E+01,5.717887E+01
14:45:00,2.860783E+03,3.284161E+03,9.265541E-02,4.019182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199854E+01,5.580248E+01,1.181738E+03,1.570412E+03,3.827436E-02,1.921869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199860E+01,5.569083E+01,2.776390E+03,3.221469E+03,8.992204E-02,3.942457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199855E+01,5.584177E+01,1.181738E+03,1.813349E+03,3.827436E-02,2.219215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199843E+01,5.542084E+01,1.439097E+03,3.417687E+03,4.661002E-02,4.182885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199789E+01,5.742451E+01
15:00:00,2.860783E+03,3.331100E+03,9.265541E-02,4.076679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199843E+01,5.586167E+01,1.181738E+03,1.562911E+03,3.827436E-02,1.912712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199849E+01,5.578570E+01,2.776390E+03,3.243113E+03,8.992204E-02,3.968996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199843E+01,5.592096E+01,1.181738E+03,1.940463E+03,3.827436E-02,2.374817E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199830E+01,5.535062E+01,1.439097E+03,3.460179E+03,4.661002E-02,4.234973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199774E+01,5.757607E+01
15:15:00,2.860783E+03,3.343629E+03,9.265541E-02,4.092056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199836E+01,5.585343E+01,1.181738E+03,1.540750E+03,3.827436E-02,1.885611E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199842E+01,5.581318E+01,2.776390E+03,3.225914E+03,8.992204E-02,3.947989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199837E+01,5.593294E+01,1.181738E+03,2.062821E+03,3.827436E-02,2.524596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199823E+01,5.522672E+01,1.439097E+03,3.444103E+03,4.661002E-02,4.215370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199763E+01,5.763469E+01
15:30:00,2.860783E+03,3.351575E+03,9.265541E-02,4.101815E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199837E+01,5.584915E+01,1.181738E+03,1.518288E+03,3.827436E-02,1.858138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199843E+01,5.584938E+01,2.776390E+03,3.202720E+03,8.992204E-02,3.919635E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199838E+01,5.595422E+01,1.181738E+03,2.189061E+03,3.827436E-02,2.679121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199823E+01,5.511443E+01,1.439097E+03,3.426010E+03,4.661002E-02,4.193277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199765E+01,5.769120E+01
15:45:00,2.860783E+03,3.354178E+03,9.265541E-02,4.105024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199837E+01,5.584995E+01,1.181738E+03,1.495253E+03,3.827436E-02,1.829957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199843E+01,5.589102E+01,2.776390E+03,3.173855E+03,8.992204E-02,3.884329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199838E+01,5.598191E+01,1.181738E+03,2.315024E+03,3.827436E-02,2.833298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199824E+01,5.501957E+01,1.439097E+03,3.405993E+03,4.661002E-02,4.168812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199762E+01,5.773816E+01
16:00:00,2.860783E+03,3.350685E+03,9.265541E-02,4.100757E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199836E+01,5.584791E+01,1.181738E+03,1.471294E+03,3.827436E-02,1.800638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199842E+01,5.592634E+01,2.776390E+03,3.139335E+03,8.992204E-02,3.842089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199837E+01,5.600449E+01,1.181738E+03,2.437024E+03,3.827436E-02,2.982615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199825E+01,5.493669E+01,1.439097E+03,3.384036E+03,4.661002E-02,4.141958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199759E+01,5.776280E+01
16:15:00,2.860783E+03,3.320210E+03,9.265541E-02,4.063461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199836E+01,5.584273E+01,1.181738E+03,1.438972E+03,3.827436E-02,1.761081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199841E+01,5.595446E+01,2.776390E+03,3.082650E+03,8.992204E-02,3.772715E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199837E+01,5.602106E+01,1.181738E+03,2.540644E+03,3.827436E-02,3.109429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199826E+01,5.486445E+01,1.439097E+03,3.323340E+03,4.661002E-02,4.067676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199756E+01,5.776712E+01
16:30:00,2.860783E+03,3.281049E+03,9.265541E-02,4.015527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199842E+01,5.588820E+01,1.181738E+03,1.405554E+03,3.827436E-02,1.720181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199847E+01,5.603299E+01,2.776390E+03,3.021138E+03,8.992204E-02,3.697428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199844E+01,5.609191E+01,1.181738E+03,2.632797E+03,3.827436E-02,3.222206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199831E+01,5.482432E+01,1.439097E+03,3.259710E+03,4.661002E-02,3.989786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199772E+01,5.786777E+01
16:45:00,2.860783E+03,3.230282E+03,9.265541E-02,3.953389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199842E+01,5.594000E+01,1.181738E+03,1.369264E+03,3.827436E-02,1.675766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199846E+01,5.611516E+01,2.776390E+03,2.951209E+03,8.992204E-02,3.611840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199843E+01,5.616879E+01,1.181738E+03,2.712889E+03,3.827436E-02,3.320220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199832E+01,5.478942E+01,1.439097E+03,3.193065E+03,4.661002E-02,3.908205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199771E+01,5.798902E+01
17:00:00,2.860783E+03,3.167150E+03,9.265541E-02,3.876119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199841E+01,5.597838E+01,1.181738E+03,1.330764E+03,3.827436E-02,1.628646E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199845E+01,5.618140E+01,2.776390E+03,2.874861E+03,8.992204E-02,3.518396E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199841E+01,5.623006E+01,1.181738E+03,2.777614E+03,3.827436E-02,3.399427E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199832E+01,5.475174E+01,1.439097E+03,3.123286E+03,4.661002E-02,3.822790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199765E+01,5.807391E+01
17:15:00,2.860783E+03,3.130398E+03,9.265541E-02,3.831134E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199840E+01,5.600919E+01,1.181738E+03,1.307293E+03,3.827436E-02,1.599921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199844E+01,5.623462E+01,2.776390E+03,2.832217E+03,8.992204E-02,3.466203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199840E+01,5.627744E+01,1.181738E+03,2.841518E+03,3.827436E-02,3.477631E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199832E+01,5.471999E+01,1.439097E+03,3.123592E+03,4.661002E-02,3.823159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199761E+01,5.811657E+01
17:30:00,2.860783E+03,3.081077E+03,9.265541E-02,3.770776E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199841E+01,5.604473E+01,1.181738E+03,1.281990E+03,3.827436E-02,1.568955E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199844E+01,5.628523E+01,2.776390E+03,2.784439E+03,8.992204E-02,3.407734E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199840E+01,5.632165E+01,1.181738E+03,2.884954E+03,3.827436E-02,3.530787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199834E+01,5.470023E+01,1.439097E+03,3.121950E+03,4.661002E-02,3.821166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199758E+01,5.813398E+01
17:45:00,2.860783E+03,3.020626E+03,9.265541E-02,3.696793E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199842E+01,5.609208E+01,1.181738E+03,1.255876E+03,3.827436E-02,1.536998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199844E+01,5.634051E+01,2.776390E+03,2.734019E+03,8.992204E-02,3.346031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199840E+01,5.637057E+01,1.181738E+03,2.902296E+03,3.827436E-02,3.552005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199836E+01,5.469327E+01,1.439097E+03,3.117885E+03,4.661002E-02,3.816207E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199757E+01,5.814264E+01
18:00:00,2.860783E+03,2.948846E+03,9.265541E-02,3.608942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199843E+01,5.615274E+01,1.181738E+03,1.227617E+03,3.827436E-02,1.502413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199845E+01,5.640348E+01,2.776390E+03,2.677909E+03,8.992204E-02,3.277361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199841E+01,5.642761E+01,1.181738E+03,2.889674E+03,3.827436E-02,3.536551E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199838E+01,5.469947E+01,1.439097E+03,3.110986E+03,4.661002E-02,3.807771E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199757E+01,5.815163E+01
18:15:00,2.860783E+03,2.746285E+03,9.265541E-02,3.361034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199844E+01,5.622600E+01,1.181738E+03,1.141963E+03,3.827436E-02,1.397585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199845E+01,5.647550E+01,2.776390E+03,2.492744E+03,8.992204E-02,3.050745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199842E+01,5.649424E+01,1.181738E+03,2.787158E+03,3.827436E-02,3.411077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199841E+01,5.472122E+01,1.439097E+03,2.882691E+03,4.661002E-02,3.528347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199758E+01,5.816425E+01
18:30:00,2.860783E+03,2.530558E+03,9.265541E-02,3.096993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199869E+01,5.592213E+01,1.181738E+03,1.050613E+03,3.827436E-02,1.285777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199872E+01,5.616026E+01,2.776390E+03,2.294244E+03,8.992204E-02,2.807788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199869E+01,5.619140E+01,1.181738E+03,2.639085E+03,3.827436E-02,3.229840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199853E+01,5.441718E+01,1.439097E+03,2.646477E+03,4.661002E-02,3.239177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199818E+01,5.788136E+01
18:45:00,2.860783E+03,2.299845E+03,9.265541E-02,2.814599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199889E+01,5.559383E+01,1.181738E+03,9.530387E+02,3.827436E-02,1.166346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199892E+01,5.581764E+01,2.776390E+03,2.081102E+03,8.992204E-02,2.546901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199889E+01,5.585609E+01,1.181738E+03,2.432971E+03,3.827436E-02,2.977546E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199886E+01,5.422020E+01,1.439097E+03,2.402957E+03,4.661002E-02,2.941050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199837E+01,5.752244E+01
19:00:00,2.860783E+03,2.055488E+03,9.265541E-02,2.515497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199910E+01,5.544692E+01,1.181738E+03,8.501547E+02,3.827436E-02,1.040413E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199911E+01,5.565878E+01,2.776390E+03,1.855283E+03,8.992204E-02,2.270490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199908E+01,5.569278E+01,1.181738E+03,2.161043E+03,3.827436E-02,2.644695E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199917E+01,5.423618E+01,1.439097E+03,2.152515E+03,4.661002E-02,2.634437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199853E+01,5.725256E+01
19:15:00,2.860783E+03,1.844514E+03,9.265541E-02,2.257255E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199923E+01,5.547205E+01,1.181738E+03,7.658151E+02,3.827436E-02,9.371770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199923E+01,5.567544E+01,2.776390E+03,1.665192E+03,8.992204E-02,2.037809E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199921E+01,5.569979E+01,1.181738E+03,1.862849E+03,3.827436E-02,2.279704E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199933E+01,5.437720E+01,1.439097E+03,1.968767E+03,4.661002E-02,2.409473E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199866E+01,5.710658E+01
19:30:00,2.860783E+03,1.637701E+03,9.265541E-02,2.004121E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199940E+01,5.502521E+01,1.181738E+03,6.853198E+02,3.827436E-02,8.386548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199928E+01,5.519023E+01,2.776390E+03,1.486539E+03,8.992204E-02,1.819140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199940E+01,5.523636E+01,1.181738E+03,1.563409E+03,3.827436E-02,1.913201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199943E+01,5.405151E+01,1.439097E+03,1.780844E+03,4.661002E-02,2.179429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199906E+01,5.652959E+01
19:45:00,2.860783E+03,1.448187E+03,9.265541E-02,1.772166E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199956E+01,5.444678E+01,1.181738E+03,6.111240E+02,3.827436E-02,7.478453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199945E+01,5.456017E+01,2.776390E+03,1.321536E+03,8.992204E-02,1.617189E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199944E+01,5.462648E+01,1.181738E+03,1.292683E+03,3.827436E-02,1.581862E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199965E+01,5.367612E+01,1.439097E+03,1.590351E+03,4.661002E-02,1.946247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199925E+01,5.579738E+01
20:00:00,2.860783E+03,1.277233E+03,9.265541E-02,1.562937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199967E+01,5.400459E+01,1.181738E+03,5.438985E+02,3.827436E-02,6.655680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199965E+01,5.407481E+01,2.776390E+03,1.171857E+03,8.992204E-02,1.433997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199963E+01,5.414407E+01,1.181738E+03,1.074190E+03,3.827436E-02,1.314461E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199986E+01,5.347301E+01,1.439097E+03,1.399154E+03,4.661002E-02,1.712208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199944E+01,5.515918E+01
20:15:00,2.860783E+03,1.147445E+03,9.265541E-02,1.404092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199981E+01,5.374669E+01,1.181738E+03,4.922146E+02,3.827436E-02,6.023127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199981E+01,5.378869E+01,2.776390E+03,1.059969E+03,8.992204E-02,1.297058E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199979E+01,5.384828E+01,1.181738E+03,9.150193E+02,3.827436E-02,1.119667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199997E+01,5.341630E+01,1.439097E+03,1.251117E+03,4.661002E-02,1.531007E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199960E+01,5.469034E+01
20:30:00,2.860783E+03,1.028714E+03,9.265541E-02,1.258785E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199992E+01,5.362459E+01,1.181738E+03,4.432789E+02,3.827436E-02,5.424205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199992E+01,5.365120E+01,2.776390E+03,9.505712E+02,8.992204E-02,1.163174E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199990E+01,5.369920E+01,1.181738E+03,7.797136E+02,3.827436E-02,9.540814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.341941E+01,1.439097E+03,1.105681E+03,4.661002E-02,1.353005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199980E+01,5.440699E+01
20:45:00,2.860783E+03,9.141533E+02,9.265541E-02,1.118589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199996E+01,5.356820E+01,1.181738E+03,3.964166E+02,3.827436E-02,4.850690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199995E+01,5.358659E+01,2.776390E+03,8.456810E+02,8.992204E-02,1.034807E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199994E+01,5.362504E+01,1.181738E+03,6.622549E+02,3.827436E-02,8.103448E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343040E+01,1.439097E+03,9.626697E+02,4.661002E-02,1.177981E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199986E+01,5.423332E+01
21:00:00,2.860783E+03,8.046746E+02,9.265541E-02,9.846158E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199997E+01,5.353594E+01,1.181738E+03,3.512469E+02,3.827436E-02,4.297928E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199997E+01,5.354933E+01,2.776390E+03,7.444640E+02,8.992204E-02,9.109427E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199996E+01,5.358069E+01,1.181738E+03,5.591742E+02,3.827436E-02,6.842099E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343460E+01,1.439097E+03,8.216585E+02,4.661002E-02,1.005414E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199989E+01,5.411050E+01
21:15:00,2.860783E+03,7.545496E+02,9.265541E-02,9.232767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199998E+01,5.351201E+01,1.181738E+03,3.313668E+02,3.827436E-02,4.054648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199998E+01,5.352185E+01,2.776390E+03,7.013978E+02,8.992204E-02,8.582407E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199997E+01,5.354792E+01,1.181738E+03,4.919423E+02,3.827436E-02,6.019436E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343355E+01,1.439097E+03,7.850511E+02,4.661002E-02,9.606096E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199991E+01,5.401168E+01
21:30:00,2.860783E+03,7.094137E+02,9.265541E-02,8.680460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199998E+01,5.349269E+01,1.181738E+03,3.133492E+02,3.827436E-02,3.834174E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199998E+01,5.349982E+01,2.776390E+03,6.622517E+02,8.992204E-02,8.103390E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199998E+01,5.352174E+01,1.181738E+03,4.351372E+02,3.827436E-02,5.324365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343109E+01,1.439097E+03,7.520284E+02,4.661002E-02,9.201984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199993E+01,5.392815E+01
21:45:00,2.860783E+03,6.682061E+02,9.265541E-02,8.176231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199999E+01,5.347750E+01,1.181738E+03,2.967753E+02,3.827436E-02,3.631370E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199999E+01,5.348258E+01,2.776390E+03,6.261206E+02,8.992204E-02,7.661274E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199998E+01,5.350111E+01,1.181738E+03,3.911575E+02,3.827436E-02,4.786228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342916E+01,1.439097E+03,7.218240E+02,4.661002E-02,8.832374E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199994E+01,5.385749E+01
22:00:00,2.860783E+03,6.301730E+02,9.265541E-02,7.710850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199999E+01,5.346603E+01,1.181738E+03,2.813567E+02,3.827436E-02,3.442705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199999E+01,5.346961E+01,2.776390E+03,5.923943E+02,8.992204E-02,7.248590E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199999E+01,5.348531E+01,1.181738E+03,3.557755E+02,3.827436E-02,4.353292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342803E+01,1.439097E+03,6.938684E+02,4.661002E-02,8.490289E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199995E+01,5.379827E+01
22:15:00,2.860783E+03,5.951690E+02,9.265541E-02,7.282534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.199999E+01,5.345754E+01,1.181738E+03,2.670264E+02,3.827436E-02,3.267355E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.199999E+01,5.346004E+01,2.776390E+03,5.610256E+02,8.992204E-02,6.864756E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199999E+01,5.347340E+01,1.181738E+03,3.275830E+02,3.827436E-02,4.008326E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342745E+01,1.439097E+03,6.677394E+02,4.661002E-02,8.170557E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199996E+01,5.374884E+01
22:30:00,2.860783E+03,5.628214E+02,9.265541E-02,6.886723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.345123E+01,1.181738E+03,2.536543E+02,3.827436E-02,3.103732E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.345296E+01,2.776390E+03,5.317507E+02,8.992204E-02,6.506543E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.199999E+01,5.346438E+01,1.181738E+03,3.053566E+02,3.827436E-02,3.736362E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342713E+01,1.439097E+03,6.432059E+02,4.661002E-02,7.870353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199997E+01,5.370749E+01
22:45:00,2.860783E+03,5.328198E+02,9.265541E-02,6.519620E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.344646E+01,1.181738E+03,2.411357E+02,3.827436E-02,2.950554E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.344764E+01,2.776390E+03,5.043526E+02,8.992204E-02,6.171296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.345745E+01,1.181738E+03,2.837039E+02,3.827436E-02,3.471419E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342692E+01,1.439097E+03,6.200764E+02,4.661002E-02,7.587330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199997E+01,5.367271E+01
23:00:00,2.860783E+03,5.049226E+02,9.265541E-02,6.178267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.344278E+01,1.181738E+03,2.293919E+02,3.827436E-02,2.806855E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.344357E+01,2.776390E+03,4.786680E+02,8.992204E-02,5.857015E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.345205E+01,1.181738E+03,2.644741E+02,3.827436E-02,3.236122E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342675E+01,1.439097E+03,5.982055E+02,4.661002E-02,7.319709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199998E+01,5.364325E+01
23:15:00,2.860783E+03,4.784825E+02,9.265541E-02,5.854743E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343991E+01,1.181738E+03,2.182042E+02,3.827436E-02,2.669961E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.344041E+01,2.776390E+03,4.541463E+02,8.992204E-02,5.556965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.344778E+01,1.181738E+03,2.471428E+02,3.827436E-02,3.024055E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342662E+01,1.439097E+03,5.774763E+02,4.661002E-02,7.066060E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199998E+01,5.361815E+01
23:30:00,2.860783E+03,4.532945E+02,9.265541E-02,5.546541E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343764E+01,1.181738E+03,2.075033E+02,3.827436E-02,2.539025E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343793E+01,2.776390E+03,4.306382E+02,8.992204E-02,5.269318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.344438E+01,1.181738E+03,2.313945E+02,3.827436E-02,2.831358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342652E+01,1.439097E+03,5.577873E+02,4.661002E-02,6.825139E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199998E+01,5.359666E+01
23:45:00,2.860783E+03,4.292027E+02,9.265541E-02,5.251752E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343583E+01,1.181738E+03,1.972360E+02,3.827436E-02,2.413393E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343597E+01,2.776390E+03,4.080322E+02,8.992204E-02,4.992709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.344164E+01,1.181738E+03,2.169761E+02,3.827436E-02,2.654933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342644E+01,1.439097E+03,5.390514E+02,4.661002E-02,6.595883E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199998E+01,5.357817E+01
24:00:00,2.860783E+03,4.060758E+02,9.265541E-02,4.968769E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949891E+01,2.568277E+01,2.200000E+01,5.343438E+01,1.181738E+03,1.873560E+02,3.827436E-02,2.292499E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.343441E+01,2.776390E+03,3.862326E+02,8.992204E-02,4.725967E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949890E+01,2.562186E+01,2.200000E+01,5.343943E+01,1.181738E+03,2.036787E+02,3.827436E-02,2.492225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949897E+01,2.556455E+01,2.200000E+01,5.342637E+01,1.439097E+03,5.211937E+02,4.661002E-02,6.377371E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949916E+01,2.123682E+01,2.199999E+01,5.356220E+01
Peak,2.860783E+03,3.354178E+03,9.265541E-02,4.105024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.181738E+03,2.696677E+03,3.827436E-02,3.300362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.776390E+03,3.585970E+03,8.992204E-02,4.388505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.181738E+03,2.902296E+03,3.827436E-02,3.552005E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.439097E+03,3.460179E+03,4.661002E-02,4.234973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,7.695484E-02,3.409422E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.178872E-02,2.741112E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,7.468464E-02,3.644867E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.178872E-02,2.950114E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.871190E-02,3.517352E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
